## GB50053-2013 20kV及以下变电所设计规范
### 所址选择
2.0.2 油浸变压器的车间内变电所，不应设在三、四级耐火等级的建筑物内；当设在二级耐火等级的建筑物内时，建筑物应采取局部防火措施。

2.0.3 在多层建筑物或高层建筑物的裙房中，不宜设置油浸变压器的变电所，当受条件限制必须设置时，应将油浸变压器的变电所设置在建筑物首层靠外墙的部位，且不得设置在人员密集场所的正上方、正下方、贴邻处以及疏散出口的两旁。高层主体建筑内不应设置油浸变压器的变电所。

2.0.6 露天或半露天的变电所，不应设置在下列场所：
> 1 有腐蚀性气体的场所；
> 
> 2 挑檐为燃烧体或难燃体和耐火等级为四级的建筑物旁；
> 
> 3 附近(**条文说明中是50米**)有棉、粮及其他易燃、易爆物品集中的露天堆场；
> 
> 4 容易沉积可燃粉尘、可燃纤维、灰尘或导电尘埃且会严重影响变压器安全运行的场所。

### 电气部分
#### 一般规定
高海拨地区耐压水平修正：
![](https://ddns.smpi.top:10000/md_attachments/Pasted%20image%2020211230224213.png)

高海拨地区电流修正：
> 当海拔超过1000m时，每超过100m导体温度增加0.4℃，同时，自海拔1000m开始随海拔高度的增加相应的温度递减率为0.5℃/100m。因此，可以认为由于气温降低值足以补偿导体因海拔增高、空气稀薄而造成的温度升高的影响，故在高压电器使用于高海拔地区的技术要求中阐明，在实际使用中，其**额定电流值可以保持不变**。

#### 主接线
3.2.6 两个配电所之间的联络线，应在供电侧装设断路器，另一侧宜装设负荷开关、隔离开关或隔离触头；当两侧都有可能向另一侧供电时，应在两侧装设断路器。当两个配电所之间的联络线采用断路器作为保护电器时，断路器的两侧均应装设隔离电器。

3.2.13 变压器一次侧高压开关的装设，应符合下列规定：
> 1 电源以树干式供电时，应装断路器、负荷开关-熔断器组合电器或跌落式熔断器；
> 
> 2 电源以放射式供电时，宜装设隔离开关或负荷开关。当变压器安装在本配电所内时，可不装设高压开关。
   
#### 变压器
3.3.3 变电所中低压为0.4kV的单台变压器的容量**不宜大于1250kVA**，当用电设备容量较大、负荷集中且运行合理时，可选用较大容量的变压器。 

3.3.4 动力和照明宜共用变压器。当属于下列情况之一时，应设专用变压器：
> 1 当照明负荷较大或动力和照明采用共用变压器严重影响照明质量及光源寿命时，应设照明专用变压器；
> 
> 2 单台单相负荷较大时，应设单相变压器；
> 
> 3 冲击性负荷较大，严重影响电能质量时，应设冲击负荷专用变压器；
> 
> 4 采用不配出中性线的交流三相中性点不接地系统(IT系统)时，应设照明专用变压器；
> 
> 5 采用660(690)V交流三相配电系统时，应设照明专用变压器。

3.3.7 在低压电网中，配电变压器宜选用D，yn11接线组别的三相变压器。
> ![](https://ddns.smpi.top:10000/md_attachments/Pasted%20image%2020211230232730.png)

#### 所用电源
3.4.1 配电所的**所用电源**宜从就近的配电变压器的220/380V侧母线引进；距配电变压器较远的配电所，宜设所用变压器；重要或规模较大的配电所宜设所用变压器，并宜设两回路所用电源；当有两回路所用电源时，宜装设备用电源自动投入装置。

#### 操作电源
3.5.1 大中型配电所、变电所直流操作电源装置宜采用免维护阀控式密封铅酸蓄电池组的直流电源。

3.5.2 配电所、变电所采用弹簧储能操动机构的断路器时，宜采用110V蓄电池组作为合、分闸操作电源；当采用永磁操动机构或电磁操动机构时，宜采用220V蓄电池组作为合、分闸操作电源。

3.5.3 当小型变电所采用弹簧储能交流操动机构且无低电压保护时，宜采用电压互感器作为合、分闸操作电源；当有低电压保护时，宜采用电压互感器作为合闸操作电源、采用在线式不停电电源(UPS)作为分闸操作电源；也可采用在线式不停电电源(UPS)作为合、分闸操作电源。

#### 预装式变电站
3.6.2 预装式变电站的高压进线侧宜采用断路器或负荷开关-熔断器组合电器。

3.6.3 预装式变电站单台变压器的容量不宜大于800kVA。


#### 配变电装置的布置
4.1.2 非充油的高、低压配电装置和非油浸型的电力变压器，可设置在同一房间内，当二者相互靠近布置时，应符合下列规定：
> 1 在配电室内相互靠近布置时，二者的外壳均应符合现行国家标准《外壳防护等级(IP代码)》GB 4208中**IP2X防护等级**的有关规定；
> 
> 2 在车间内相互靠近布置时，二者的外壳均应符合现行国家标准《外壳防护等级(IP代码)》GB 4208中**IP3X防护等级**的有关规定；

安全净距：
![](https://ddns.smpi.top:10000/md_attachments/Pasted%20image%2020220104094617.png)

4.2.2 露天或半露天变电所的变压器四周应设高度不低于1.8m的固定围栏或围墙，变压器外廓与围栏或围墙的净距不应小于0.8m，变压器底部距地面不应小于0.3m。油重小于1000kg的相邻油浸变压器外廓之间的净距、不应小于1.5m；油重1000kg～2500kg的相邻油浸变压器外廓之间的净距不应小于3.0m；油重大于2500kg的相邻油浸变压器外廓之间的净距不应小于5m；当不能满足上述要求时，应设置防火墙。

4.2.3 当露天或半露天变压器供给一级负荷用电时，相邻油浸变压器的净距不应小于5m；当小于5m时，应设置防火墙。

![](https://ddns.smpi.top:10000/md_attachments/Pasted%20image%2020220104095228.png)

4.2.5 设置在变电所内的非封闭式干式变压器，应装设高度不低于1.8m的固定围栏，围栏网孔不应大于40mm×40mm。变压器的外廓与围栏的净距不宜小于0.6m，变压器之间的净距不应小于1.0m。

4.2.6 配电装置的长度大于6m时，其柜(屏)后通道应设两个出口，当**低压配电装置**（低压维护多，高压不做要求）两个出口间的距离超过15m时应增加出口。

![](https://ddns.smpi.top:10000/md_attachments/Pasted%20image%2020220104095325.png)

4.2.8 低压配电室内成排布置的配电屏的通道最小宽度，应符合现行国家标准《低压配电设计规范》GB 50054的有关规定；当配电屏与干式变压器靠近布置时，干式变压器通道的最小宽度应为800mm。

#### 并联电容器
5.1.4 并联电容器装置的电器和导体应符合在当地环境条件下正常运行、过电压状态和短路故障的要求，其载流部分的长期允许电流应按稳态过电流的最大值确定。并联电容器装置的总回路和分组回路的电器和导体的稳态过电流应为电容器组额定电流的1.35倍；单台电容器导体的允许电流不宜小于单台电容器额定电流的1.5倍。

5.1.7 电容器组应装设放电器件，放电线圈的放电容量不应小于与其并联的电容器组容量。放电器件应满足断开电源后电容器组两端的电压从√2倍额定电压降至50V所需的时间，高压电容器不应大于5s，低压电容器不应大于3min。

5.2.1 高压电容器组应采用**中性点不接地的星形接线**，低压电容器组可采用三角形接线或星形接线。

5.2.2 高压电容器组应直接与放电器件连接，中间不应设置开关或熔断器，低压电容器组宜与放电器件直接连接，也可设置自动接通接点。

5.2.4 单台高压电容器的内部故障保护应采用专用熔断器，熔丝额定电流宜为电容器额定电流的1.37倍～1.50倍。

5.3.2 **装配式**电容器组单列布置时，网门与墙的距离不应小于1.3m；当双列布置时，网门之间的距离不应小于1.5m。

5.3.3 **成套**电容器柜单列布置时，柜前通道宽度不应小于1.5m；当双列布置时，柜面之间的距离不应小于2.0m。

### 防火和通风
![](https://ddns.smpi.top:10000/md_attachments/Pasted%20image%2020220104101932.png)

### 建筑
6.2.1 地上变电所宜设自然采光窗。除变电所周围设有1.8m高的围墙或围栏外，高压配电室窗户的底边距室外地面的高度不应小于1.8m，当高度小于1.8m时，窗户应采用不易破碎的透光材料或加装格栅；低压配电室可设能开启的采光窗。

6.2.2 变压器室、配电室、电容器室的门应**向外开启**。相邻配电室之间有门时，应采用不燃材料制作的双向弹簧门。

6.2.6 长度大于7m的配电室应设两个安全出口，并宜布置在配电室的两端。当配电室的长度大于60m时，宜增加一个安全出口，相邻安全出口之间的距离不应大于40m。  

当变电所采用双层布置时，位于楼上的配电室应至少设一个通向室外的平台或通向变电所外部通道的安全出口。

6.2.7 配电装置室的门和变压器室的门的高度和宽度，宜按最大不可拆卸部件尺寸，高度加0.5m，宽度加0.3m确定，其**疏散通道门**的最小高度宜为2.0m，最小宽度宜为750mm。

### 其它
6.4.3 在变压器、配电装置和裸导体的正上方不应布置灯具。当在变压器室和配电室内裸导体上方布置灯具时，**灯具与裸导体**的水平净距不应小于1.0m，灯具**不得采用**吊链和软线吊装（会晃动，不安全）。