## GB50054-2011 低压配电设计规范
### 章节分布：
![](https://ddns.smpi.top:10000/md_attachments/Pasted%20image%2020211226223604.png)

### 术语部分
预期接触电压（**人没有实际接触，不算入人体的阻抗**）  
![](https://ddns.smpi.top:10000/md_attachments/Pasted%20image%2020211226223629.png)
接触电压（**人实际接触，计算人体阻抗**）
![](https://ddns.smpi.top:10000/md_attachments/Pasted%20image%2020211226223645.png)
人体阻抗由GB13870.1-2008来得到

直接接触：人或动物与**带电部分**的电接触（电路没有故障，比如外壳破损，人直接触到相线）  
对应**直接接触防护**（加固外壳、使用安全电压等措施）

间接接触：人或动物与**故障状况**下带电的**外露可导电部分**的电接触。  
对应**间接接触防护**（使用合适的接地系统，降低接触电压等）

特低电压（相间电压或相对地电压不超过50V）分类：
1. SELV系统：**安全**目的，正常条件下**不接地**
![](https://ddns.smpi.top:10000/md_attachments/Pasted%20image%2020211226223654.png)
2. PELV系统：**安全**目的，正常条件下**接地**(隔离的不如SELV彻底)
![](https://ddns.smpi.top:10000/md_attachments/Pasted%20image%2020211226223702.png)
3. FELV系统：**非安全**目的，运行为目的（如有些36V的灯具）

等电位联结分类：
1. 保护等电位与功能等电位
2. 总等电位、局部等电位、辅助等电位
![](https://ddns.smpi.top:10000/md_attachments/Pasted%20image%2020211226223730.png)

移动设备：运行时可移动  
手持设备：正常使用时握在手中的电气设备
![](https://ddns.smpi.top:10000/md_attachments/Pasted%20image%2020211226223738.png)

### 电器和导体选择
断路器极限短路分断能力：**不要求**连续承载  
断路器运行短路分断能力：**要求**连续承载

#### 剩余电流保护器（**RCD**）相关：
原理：![](https://ddns.smpi.top:10000/md_attachments/Pasted%20image%2020211226223830.png)

正常泄露电流值：![](https://ddns.smpi.top:10000/md_attachments/Pasted%20image%2020211212230549.png)

剩余动作电流值$I_{Δn}$和剩余不动作电流值$I_{Δn0}$：
![](https://ddns.smpi.top:10000/md_attachments/Pasted%20image%2020211212231017.png)

TT系统
![](https://ddns.smpi.top:10000/md_attachments/Pasted%20image%2020211212231510.png)

IT系统
![](https://ddns.smpi.top:10000/md_attachments/Pasted%20image%2020211212231908.png)


是否采用四级开关问题：
1. 从电气操作，安全出发，最好断开所有的带电导体，包括相导体和N导体。
2. 但如果在极端不利条件下，相导体导通而N极未导通时，就会导致“断零”，如果三相负荷不平衡，则使得相电压升高，设备可能会因为过电压损坏。
3. **应该**装设四级开关的情况
![](https://ddns.smpi.top:10000/md_attachments/Pasted%20image%2020211213231733.png)
4. **不允许**装设四级开关的
![](https://ddns.smpi.top:10000/md_attachments/Pasted%20image%2020211213231959.png)

IT系统绝缘监测：
![](https://ddns.smpi.top:10000/md_attachments/Pasted%20image%2020211213232244.png)

导体截面选择：
![](https://ddns.smpi.top:10000/md_attachments/Pasted%20image%2020211213232649.png)

**谐波**对电缆选择的影响：
3.2.9 在三相四线制线路中存在谐波电流时，计算中性导体的电流应计入谐波电流的效应。当中性导体电流大于相导体电流时，电缆相导体截面应按中性导体电流选择。当三相平衡系统中存在谐波电流，4芯或5芯电缆内中性导体与相导体材料相同和截面相等时，电缆载流量的降低系数应按表3.2.9 的规定确定。
![](https://ddns.smpi.top:10000/md_attachments/Pasted%20image%2020211213232520.png)

3.2.12 当从电气系统的某一点起，由保护接地中性导体改变为单独的中性导体和保护导体时，应符合下列规定：  
1. 保护导体和中性导体应分别设置单独的端子或母线；  
2. 保护接地中性导体应首先接到为保护导体设置的端子或母线上；  
3. 中性导体不应连接到电气系统的任何其他的接地部分。
![](https://ddns.smpi.top:10000/md_attachments/Pasted%20image%2020211213233253.png)
		
保护导体截面的确定方法：
![](https://ddns.smpi.top:10000/md_attachments/Pasted%20image%2020211214141728.png)

### 低压配电设备的布置

4.1.3 配电室内除本室需用的管道外，不应有其他的管道通过。室内水、汽管道上不应设置阀门和中间接头；水、汽管道与散热器的连接应采用焊接，并应做**等电位联结**。配电屏上、下方及电缆沟内不应敷设水、汽管道。

4.2节相关
1. 落地式配电箱室内抬高50mm,室外抬高200。
2. 同一配电室内**相邻**的2段母线中如果任一段有一级负荷，之间应采取防火措施。
3. 高压和低压在同一室内时，且两者有一侧柜机有裸露母线时，两者之间的净距不应小于2m(防止电工误跨)。
4. 成排布置的配电屏，长度超过6米时，屏后的通道应设置2个；当2个出口之间距离超过15米时，其间尚应增加出口。（4.3.2 **配电室**长度超过7m时，应设2个出口，并宜布置在配电室两端。当配电室双层布置时，楼上配电室的出口应至少设一个通向该层走廊或室外的安全出口。配电室的门均应**向外开启**，但通向高压配电室的门应为**双向开启门**）

相关间距：
![](https://ddns.smpi.top:10000/md_attachments/Pasted%20image%2020211214145121.png)

4.2.6 配电室通道上方裸带电体距地面的高度不应低于**2.5m**；当低于2.5m时，应设置不低于现行国家标准《外壳防护等级（IP代码）》GB 4208规定的IP××B级或IP2×级的遮拦或外护物，遮拦或外护物底部距地面的高度不应低于**2.2m**。

4.3.4 配电室内的电缆沟，应采取防水和排水措施。配电室的地面**高出本层地面50mm或设置防水门槛**。

4.3.6 位于地下室和楼层内的配电室，应设设备运输通道(**不仅第一次，后绪维修也需要**)，并应设有通风和照明设施。

### 电气装置的电击防护

#### 防直接接触
1.将带电部分绝缘 2.使用遮拦或外护物

5.1.6 按本规范第5.1.2条设置的遮栏或外护物与裸带电体之间的净距，应符合下列规定：  
1. 采用**网状**遮栏或外护物时，不应小于100mm；  
2. 采用**板状**遮栏或外护物时，不应小于50mm。

5.1.10 在电气专用房间或区域，不采用防护等级等于高于现行国家标准《外壳防护等级（IP）代码》GB 4208规定的IP××B级或IP2×级的遮栏、外护物或阻挡物时，应将人可能无意识同时触及的不同电位的可导电部分置于伸臂范围之外。(**注意是不采用这些防护等级时才有伸臂范围一说**)

5.1.11 伸臂范围（图5.1.11）应符合下列规定：  
1. 裸带电体布置在有人活动的区域上方时，其与平台或地面的垂直净距不应小于2.5m；  
2. 裸带电体布置在有人活动的平台侧面时，其与平台边缘的水平净距不应小于1.25m；  
3. 裸带电体布置在有人活动的平台下方时，其与平台下方的垂直净距不应小于1.25m，且与平台边缘的水平净距不应小于0.75m；
![](https://ddns.smpi.top:10000/md_attachments/Pasted%20image%2020211214154531.png)	
4. 裸带电体在水平方向的阻挡物、遮栏或外护物，其防护等级低于现行国家标准《外壳防护等级（IP）代码》GB 4208规定的IP××B级或IP2×级时，伸臂范围应从阻挡物、遮栏或外护物算起；
![](https://ddns.smpi.top:10000/md_attachments/Pasted%20image%2020211214160755.png)
5. 在有人活动区域上方的裸带电体的阻挡物、遮栏或外护物，其防护等级低于现行国家标准《外壳防护等级（IP）代码》GB 4208规定的IP××B级或IP2×级时，伸臂范围2.5m应从人所在地面算起；  
6. 人手持大的或长的**导电**物体时，伸臂范围应计及该物体的尺寸。


#### 防间接接触
可以采用2种保护方案：
1. $I_a ≤ I_d$，就是让断路器的动作电流小于故障电流，适用于TN系统（金属性短路）
2. $U_t ≤ 50V$，就是让人的接触电压小于50V（干燥环境下）

- TN系统：
> 手持式设备传递故障电压：
> ![](https://ddns.smpi.top:10000/md_attachments/Pasted%20image%2020211215093444.png)
> 接地电阻要求：
> ![](https://ddns.smpi.top:10000/md_attachments/Pasted%20image%2020211215094401.png)

- TT系统：
> ![](https://ddns.smpi.top:10000/md_attachments/Pasted%20image%2020211215100116.png)

- IT系统：
> 第一次故障时不动作，第二次故障时同TN或TT系统
> ![](https://ddns.smpi.top:10000/md_attachments/Pasted%20image%2020211215101258.png)

### 配电线路的保护
导体热稳定校验：分3种情况
![](https://ddns.smpi.top:10000/md_attachments/Pasted%20image%2020211215103353.png)

**短路保护**：  
6.2.4 当短路保护电器为断路器时，被保护线路末端的短路电流（**这个短路电流$I_d$最小**）不应小于断路器瞬时或短延时过电流脱扣器整定电流$I_{set}$的**1.3倍**。
（$I_{set} \times 1.3 ≤ I_d$）

6.2.5 短路保护电器应装设在回路首端和回路导体载流量减小的地方。当不能设置在回路导体载流量减小的地方时，应采用下列措施：
1. 短路保护电器至回路导体载流量减小处的这一段线路长度，不应超过3m；
2. 应采取将该段线路的短路危险减至最小的措施；
3. 该段线路不应靠近可燃物。

**过负荷保护**：  
![](https://ddns.smpi.top:10000/md_attachments/Pasted%20image%2020211215105326.png)
6.3.4 过负荷保护电器，应装设在**回路首端或导体载流量减小**处。当过负荷保护电器与回路导体载流量减小处之间的这一段线路没有引出分支线路或插座回路，且符合下列条件之一时，过负荷保护电器可在该段回路任意除装设：
1. 过负荷保护电器与回路导体载流量减小处的距离不超过**3m**，该段线路采取了防止机械损伤等保护措施，且不靠近可燃物；
2. 该段线路的短路保护符合本规范第6.2 节的规定。

**电气火灾防护**：  
6.4.1 当建筑物配电系统符合下列情况时，宜设置剩余电流监测或保护电器，其应动作于信号或切断电源：
1. 配电线路绝缘损坏时，可能出现接地故障；
2. 接地故障产生的接地电弧，可能引起火灾危险。  

6.4.3 为减少接地故障引起的电气火灾危险而装设的剩余电流监测或保护电器，其动作电流不应大于300mA；当动作于切断电源时，应断开回路的所有带电导体。

### 配电线路的敷设
7.2.14 同一路径无防干扰要求的线路，可敷设于同一金属导管或金属槽盒内。金属导管或金属槽盒内导线的总截面积不宜超过其截面积的**40%**，且金属槽盒内载流导线不宜超过**30根**。

7.2.15 控制、信号等非电力回路导线敷设于同一金属导管或金属槽盒内时，导线的总截面积不宜超过其截面的**50%**。
