## GB50058-2014 爆炸和火灾危险环境电力装置设计规范
### 术语
2.0.1 闪点  flash point：在标准条件下，使液体变成蒸气的数量能够形成可燃性气体或空气混合物的最低液体温度。

2.0.2 引燃温度  ignition temperature：可燃性气体或蒸气与空气形成的混合物，在规定条件下被热表面引燃的最低温度。

2.0.15 释放源 source of release：可释放出能形成爆炸性混合物的物质所在的部位或地点。

GB/T 3836中规定：
![](https://ddns.smpi.top:10000/md_attachments/Pasted%20image%2020220104151853.png)
![](https://ddns.smpi.top:10000/md_attachments/Pasted%20image%2020220104151918.png)
![](https://ddns.smpi.top:10000/md_attachments/Pasted%20image%2020220104151949.png)

### 爆炸性气体环境
3.2.1 爆炸性**气体环境**应根据爆炸性气体混合物出现的频繁程度和持续时间分为0区、1区、2区，分区应符合下列规定：
> 1 0区应为**连续出现或长期出现**爆炸性气体混合物的环境；
> 
> 2 1区应为在**正常运行时可能出现**爆炸性气体混合物的环境；
> 
> 3 2区应为在**正常运行时不太可能出现**爆炸性气体混合物的环境，或即使出现也仅是短时存在的爆炸性气体混合物的环境。

3.2.5 爆炸危险区域的划分应按释放源级别和通风条件确定，存在连续级释放源的区域可划为0区，存在一级释放源的区域可划为1区，存在二级释放源的区域可划为2区，并应根据通风条件按 下列规定调整区域划分：
> 1 当通风良好时，可降低爆炸危险区域等级；当通风不良时，应提高爆炸危险区域等级。
> 
> 2 局部机械通风在降低爆炸性气体混合物浓度方面比自然通风和一般机械通风更为有效时，可采用局部机械通风降低爆炸危险区域等级。
> 
> 3 在障碍物、凹坑和死角处，应局部提高爆炸危险区域等级。
> 
> 4 利用堤或墙等障碍物，限制比空气重的爆炸性气体混合物的扩散，可缩小爆炸危险区域的范围。

爆炸性气体划分方法：
1. MESG计算方法：
![](https://ddns.smpi.top:10000/md_attachments/Pasted%20image%2020220104113530.png)

2. 引燃温度分组：
![](https://ddns.smpi.top:10000/md_attachments/Pasted%20image%2020220104114137.png)

### 爆炸性粉尘环境
4.1.2 在爆炸性**粉尘环境**中粉尘可分为下列三级：
> 1 Ⅲ A级为可燃性飞絮；（标称尺寸大于500μm，可悬浮在空气中，也可依靠自身重量沉淀下来的包括纤维在内的固体颗粒。
）
> 
> 2 Ⅲ B级为非导电性粉尘；（电阻率等于或小于$1\times 10^3$的粉尘。）
> 
> 3 Ⅲ C级为导电性粉尘（**最严重**）。（电阻率大于$1\times 10^3$的粉尘。）

4.2.2 爆炸危险区域应根据爆炸性粉尘环境出现的频繁程度和持续时间分为20区、21区、22区，分区应符合下列规定：
> 1 20区应为空气中的可燃性粉尘云持续地或长期地或频繁地出现于爆炸性环境中的区域；
> 
> 2 21区应为在正常运行时，空气中的可燃性粉尘云很可能偶尔出现于爆炸性环境中的区域；
> 
> 3 22区应为在正常运行时，空气中的可燃粉尘云一般不可能出现于爆炸性粉尘环境中的区域，即使出现，持续时间也是短暂的。

### 爆炸环境的电力装置设计
- 基本规定  
5.1.1 爆炸性环境的电力装置设计应符合下列规定：
> 4 在爆炸性粉尘环境内，不宜采用携带式电气设备。
> 
> 5 爆炸性粉尘环境内的事故排风用电动机应在生产发生事故的情况下，在便于操作的地方设置事故启动按钮等控制设备。
> 
> 6 在爆炸性粉尘环境内，应尽量减少插座和局部照明灯具的数量。如需采用时，插座宜布置在爆炸性粉尘不易积聚的地点，局部照明灯宜布置在事故时气流不易冲击的位置。
> 
> 粉尘环境中安装的插座开口的一面应朝下，且与垂直面的角度不应大于 60。

- 设备选择：
![](https://ddns.smpi.top:10000/md_attachments/Pasted%20image%2020220104153523.png)
![](https://ddns.smpi.top:10000/md_attachments/Pasted%20image%2020220104153554.png)
![](https://ddns.smpi.top:10000/md_attachments/Pasted%20image%2020220104153618.png)

- 配电室布置：  
5.3.5 变电所、配电所和控制室的设计应符合下列规定：
> 1 变电所、配电所（包括配电室，下同）和控制室应布置在爆炸性环境以外、当为正压时，可布置在1区、2区内。
> 
> 2 对于可燃物质比空气重的爆炸性气体环境，位于爆炸危险区附加2区的变电所、配电所和控制室的电气和仪表的设备层地面应高出室外地面0.6m(**避免危险气体进入配电室**)。

- 配线：  
5.4.1 爆炸性环境电缆和导线的选择应符合下列规定：
> 2 在爆炸危险区内，除在配电盘、接线箱或采用金属导管配线系统内。无护套的电线不应作为供配电线路。
> 
> 3 在1区内应采用铜芯电缆；除本质安全电路外，在2区内宜采用铜心电缆，当采用铝芯电缆时，其截面不得小于16m2，凡与电气设备的连接应采用铜-铝过渡接头。敷设在爆炸性粉环境20区、21区以及在22区内有剧烈振动区域的回路，均应采用铜芯绝缘导线或电缆。
> 
> 4 除本质安全系统的电路外，爆炸性环境电缆配线的技术要求应符合表5.4.1-1的规定。
> ![](https://ddns.smpi.top:10000/md_attachments/Pasted%20image%2020220104155834.png)
> 
> ![](https://ddns.smpi.top:10000/md_attachments/Pasted%20image%2020220104155915.png)
> 
> 6 在爆炸性环境内，绝缘导线和电缆截面的选择应满足表5.4.1-1和5.4.1-2 的规定外，还应符合下列规定：
>> 1)导体允许载流量不应小于熔断器熔体额定电流的1.25倍及断路器长延时过电流脱扣器整定电流的1.25倍，本款第2项的情况除外；(**注意1.25倍**)
>> 
>> 2)引向电压为1000V以下鼠笼型感应电动机支线的长期允许载流量不应小于电动机额定电流的1.25倍。(**注意1.25倍**)
>
> 7 在架空、桥架敷设时电缆宜采用阻燃电缆。当敷设方式采用能防止机械损伤的桥架方式时，塑料护套电缆可采非铠装电缆。当不存在会受鼠、虫等损害情形时，在2区、22区电缆沟内敷 设的电缆可采用非铠装电缆。

- 保护：  
5.4.2 爆炸性环境线路的保护应符合下列规定：
> 1 在1区内单相网络中的相线及中性线均应装设短路保护，并采取适当开关同时断开相线和中性线。
> 
> 2 对3kV~l0kV 电缆线路宜装设零序电流保护，在1区、21区内保护装置宜动作于跳闸。

- 安装  
5.4.3 爆炸性环境电气线路的安装应符合下列规定：
> 1 电气线路宜在爆炸危险性较小的环境或远离释成源的地方敷设，并应符合下列规定：
> 
>> 1)当可燃物质比空气重时，电气线路宜在较高处敷设或直接埋地；架空敷设时直采用电缆桥架；电缆沟敷设时沟内应充砂，并宜设置排水措施。
>> 
>> 2)电气线路宜在有爆炸危险的建筑物、构筑物的墙外敷设。
>> 
>> 3)在爆炸粉尘环境，电缆应沿粉尘不易堆积并且易于粉尘清除的位置敷设。
>> 
> 4 钢管配线可采用无护套的绝缘单芯或多芯导钱。当钢管中含有三根或多根导线时，导线包括绝缘层的总截而不宜超过钢管截面的40%。钢管应采用低压流体输送用镀锌焊接钢管。钢管连接的螺纹部分应涂以铅油或磷化膏。在可能凝结冷凝水的地方，管线上应装设排除冷凝水的密封接头。
> 
> 6 在1区内电缆线路严禁有中间接头，在2区、20区、21区内不应有中间接头。
> 
> 8 架空电力线路不得跨越爆炸性气体环境，架空线路与爆炸性气体环境的水平距离**不应小于杆塔高度的1.5倍**。在特殊情况下，采取有效措施后，可适当减少距离。

- 接地  
5.5.1 当爆炸性环境电力系统接地设计时，1000V交流/1500V直流以下的电源系统的接地应符合下列规定：
> 1 爆炸性环境中的TN系统应采用TN-S型；
> 
> 2 危险区中的TT型电源系统应采用剩余电流动作的保护电器；
> 
> 3 爆炸性环境中的IT型电源系统应设置绝缘监测装置。
